# 任务：BSM1 曝气控制

## 工程背景

活性污泥处理厂既要去除有机物和氮，又要控制鼓风与泵送能耗。进水流量和组分具有日周期变化，降雨与暴雨会进一步增加水力冲击。本任务是反馈控制而非一次性参数拟合：策略每 15 分钟读取带噪过程测量，并设置曝气与内回流。

## 工艺模型与场景

评测器实现标准 BSM1 布局：五个完全混合 ASM1 反应池（前两个缺氧、后三个好氧）以及十层 Takacs 二沉池。固定污泥回流和排泥流量分别为 18,446 与 385 m3/day。每个场景仿真 14 天，最后 7 天计分。

三个确定性场景共享同一日周期基础负荷：

- `dry`：日周期和周末负荷变化；
- `rain`：第 8.35 至 10.44 天的持续稀释水事件；
- `storm`：中心约在第 8.87 与 11.18 天的两次短时水力脉冲。

降雨与暴雨序列是依据 IWA 资料构造的确定性工程轨迹，并非官方 BSM1 动态进水文件的逐字节副本。传感器噪声使用固定且按场景区分的种子。

## 观测

`control(observation)` 只接收当前或历史信息：场景、天气、时间、步长；进水流量与氨氮；3—5 号池溶解氧；2 号池硝酸盐；出水氨氮与总氮；以及 `previous_action`。溶解氧、硝酸盐和氨氮测量含确定性噪声。策略不能获得未来进水、完整过程状态、随机种子或评测器内部信息。

## 动作接口与硬约束

必须恰好返回四个有限数值字段：

```python
{
    "kla3_per_day": float,                    # [0, 360]
    "kla4_per_day": float,                    # [0, 360]
    "kla5_per_day": float,                    # [0, 360]
    "internal_recycle_m3_per_day": float,     # [0, 92230]
}
```

相邻 15 分钟内，每个 KLa 的最大变化为 120/day，内回流最大变化为 30,000 m3/day。字段缺失或多余、布尔值、非有限值、越界、变化率超限、异常、协议错误或超时都会使整个候选无效并得零分。`reset_controller(scenario)` 必须在每个场景前重置策略自身状态。

## 指标与评分

计分期的每一步都会计算 BSM1 出水质量指数（EQI）、曝气/泵送/搅拌能耗、执行器切换，以及五项标准限值的归一化超标量：NH4-N 4、总氮 18、COD 100、TSS 30、BOD5 10 g/m3。

```text
Uq = exp(-EQI / 6000)
Ua = exp(-曝气能耗 / 5000)
Up = exp(-泵送能耗 / 1200)
Um = exp(-搅拌能耗 / 600)
Us = exp(-4 * switching_index)

base = 100 * (0.45 Uq + 0.20 Ua + 0.10 Up + 0.10 Um + 0.15 Us)
场景分 = base * exp(-6 * violation_index)
combined_score = 0.75 * 场景均分 + 0.25 * 最差场景分
```

该分数是绝对工程分，不依赖冻结的候选基线。公开的 BSM1 固定工况仅作为可编辑起始程序和结果日志中的可复现实验对照。

## 候选进程边界

评测器把候选复制到临时目录并在持久工作进程中导入。通信仅使用 JSON；导入、单次调用、累计响应时间和响应大小均受限。候选标准输出会被丢弃，环境中的凭据会被移除。该边界可阻止普通 Python 代码修改父评测器，但不能替代针对恶意原生代码、文件系统或网络访问的操作系统沙箱。
