# Model provenance and design notes

## Sources

The process layout, ASM1 kinetics, Takacs settler, standard operating point, effluent limits,
effluent quality index, and energy equations follow the IWA Benchmark Simulation Model No. 1:

- [IWA benchmark overview](https://iwa-mia.org/benchmarking/)
- [BSM1 general description and simulation protocol](https://iwa-mia.org/wp-content/uploads/2019/04/BSM_TG_Tech_Report_no_1_BSM1_General_Description.pdf)

The numerical implementation was cross-checked against the open-source
[`fau-evt/bsm2-python`](https://github.com/fau-evt/bsm2-python) implementation. Initial
steady-state arrays and equation structure were adapted from that BSD-3-Clause project; its
license is retained in `BSD-3-Clause-bsm2-python.txt`.

## Data boundary

The official IWA site publishes dynamic influent files but does not state a redistribution license
for those data. This repository therefore does not copy them. `influent_at()` builds reproducible
engineering trajectories from the published average BSM1 influent, a deterministic diurnal/weekend
profile, and the dry/rain/storm timing described by IWA. Rain and storm add water while conserving
the instantaneous mass flow of all 13 ASM1 components. Results should be described as BSM1-derived,
not as an exact replay of the official influent files.

## Validation evidence

- The fixed operating point yields 3341.3867 kWh/day aeration energy, matching the BSM1 reference
  equation and published operating point.
- Unit tests check weather-event component mass conservation, positive settler hydraulics after a
  recycle-flow change, action validation, deterministic results, worker isolation, and timeouts.
- A 96-step dry-weather regression demonstrates optimization headroom: lowering internal recycle
  reduces pumping energy and improves score relative to the starter policy.
- The full direct evaluation covers all three 14-day scenarios; its recorded output is in
  `baseline/result_log.txt`.

## Deliberate limitations

This compact CPU benchmark assumes ideal completely mixed reactors, a fixed temperature of 15 C,
fixed return/waste sludge flows, no explicit blower or pump dynamics, and deterministic hydraulic
events. Candidate actions cannot change exogenous influent or sensor-noise sequences. The model is
appropriate for controller-search benchmarking, not plant commissioning or regulatory prediction.
