# Net3 泵站调度

## 工程问题与价值

饮用水配水系统需要在保证用户压力和水箱储备的同时调度水泵。水泵运行会产生
电费与功率峰值，频繁改变泵速还会增加机械磨损。本任务要求设计因果闭环控制器，
在需求、电价、初始储水量和小型泄漏变化下兼顾运行成本与水力可行性。

## 物理模型

评测使用 WNTR 1.4.0 自带的 EPANET Net3 示例网络。每个确定性场景在单个
连续 24 小时 EPANET 水力会话中仿真，每小时控制一次并以五分钟水力步长
推进；区间之间不重建管网或水箱状态。控制器设置水泵 `10` 和
`335` 的速度；连接 `330` 按 Net3 中与泵 `335` 的关系切换。评测器移除 Net3
原始控制规则，由候选控制器提供逐小时动作。

## 可编辑程序与输入

仅修改 `scripts/init.py` 中 `EVOLVE-BLOCK-START` 与 `EVOLVE-BLOCK-END` 之间的
代码，并保留 `control(observation)`。每小时收到一个仅含因果信息的字典：

| 字段 | 类型 | 含义 |
|---|---|---|
| `hour` | 整数 | 当前区间，取值 0 至 23 |
| `tank_levels_m` | 映射 | 水箱 `1`、`2`、`3` 当前以米计的压力水头水位 |
| `tariff` | 数值 | 当前小时电价系数 |
| `demand_multiplier` | 数值 | 当前无量纲网络需求倍率 |
| `previous_action` | 映射 | 水泵 `10`、`335` 上一小时速度；初始均为 0 |

候选程序在隔离子进程中运行，只能使用当前观测以及同一场景中过去观测形成的状态，
不能读取验证器、benchmark 文件或隐藏场景。

## 输出

返回恰好包含字符串键 `10`、`335` 的字典；每个值必须是闭区间 `[0,1]` 内的
有限泵速倍率。

## 硬约束

每个公开及隐藏场景均必须完成全部 24 个区间。指定服务节点 `153`、`15`、
`253`、`103`、`127`、`101`、`129`、`251`、`255` 和 `105` 的压力均不得低于
20 m；三个水箱不得超出 Net3 上下界，且每个水箱终态不得比该场景初态低超过
0.25 m。任一场景失败都会使整个候选无效并得到零聚合分数。

## 目标与评分

每个有效场景测量逐小时能源成本、kW 峰值功率、泵速切换总量和以米计的终态储水
缺口。各项以 `冻结基线指标 / 候选指标` 归一化并截断到 `[0,1.5]`，场景分数为：

```text
100 * (0.55 * 能源比率 + 0.20 * 峰值功率比率
     + 0.10 * 切换比率 + 0.15 * 终态恢复比率)
```

六个场景按 `0.70 * 平均分 + 0.30 * 最差分` 聚合。`score` 理论范围为 0 至
150，越高越好；统一评测的 `combined_score = score / 100`，初始基线为 1.0。
